{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"description\",\"substat\",\"folder_id\",\"equipment\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255],\"data\":[[\"SSA\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_0.0\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"SSB\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_0.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_0.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_1.0\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_2.0\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_2.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_2.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"Feld_2.3\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_41\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_40\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_31\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_23\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_44\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_43\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_22\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_25\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_26\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_32\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_37\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_38\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_28\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_35\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_29\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"T_34\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"SW Solitude\",\"SW Solitude\",\"SW Solitude\",\"\"],[\"USt 0298\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-035\"],[\"AbA 3300\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-529\"],[\"AbA 3580\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-537\"],[\"USt 1027\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-021\"],[\"AbA 3491\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-579\"],[\"AbA 2818\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-523\"],[\"AbA 3953\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-535\"],[\"AbA 3429\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-563\"],[\"USt 0313\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-032\"],[\"AbA 3209\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-518\"],[\"AbA 2431\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-549\"],[\"AbA 2559\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-560\"],[\"AbA 3735\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-586\"],[\"USt 0266\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-011\"],[\"AbA 3830\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-587\"],[\"USt 1123\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-016\"],[\"AbA 3558\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-521\"],[\"AbA 2849\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-541\"],[\"AbA 3689\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-566\"],[\"AbA 2053\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-517\"],[\"AbA 3295\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-512\"],[\"AbA 3299\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-543\"],[\"AbA 2873\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-534\"],[\"AbA 3552\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-524\"],[\"AbA 2259\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-530\"],[\"AbA 3007\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-525\"],[\"AbA 2418\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-578\"],[\"AbA 4156\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-601\"],[\"AbA 3867\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-588\"],[\"AbA 4177\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"WIDRF-E-UST-602\"],[\"AbA 3940\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf_REALIST\",\"\",\"UW Weilimdorf_REALIST\",\"KORNT-E-UST-600\"],[\"SS2A\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"SS1A\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"SS1B\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"SS2B\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K32\",\"UW Weilimdorf\",\"K32\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K32\",\"UW Weilimdorf\",\"K32\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K31\",\"UW Weilimdorf\",\"K31\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K31\",\"UW Weilimdorf\",\"K31\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K30\",\"UW Weilimdorf\",\"K30\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K30\",\"UW Weilimdorf\",\"K30\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K29\",\"UW Weilimdorf\",\"K29\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K29\",\"UW Weilimdorf\",\"K29\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K28\",\"UW Weilimdorf\",\"K28\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K28\",\"UW Weilimdorf\",\"K28\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K27\",\"UW Weilimdorf\",\"K27\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K27\",\"UW Weilimdorf\",\"K27\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K26\",\"UW Weilimdorf\",\"K26\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K26\",\"UW Weilimdorf\",\"K26\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K25\",\"UW Weilimdorf\",\"K25\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K25\",\"UW Weilimdorf\",\"K25\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K15\",\"UW Weilimdorf\",\"K15\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K15\",\"UW Weilimdorf\",\"K15\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K13\",\"UW Weilimdorf\",\"K13\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K13\",\"UW Weilimdorf\",\"K13\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K12\",\"UW Weilimdorf\",\"K12\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K12\",\"UW Weilimdorf\",\"K12\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K11\",\"UW Weilimdorf\",\"K11\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K11\",\"UW Weilimdorf\",\"K11\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K10\",\"UW Weilimdorf\",\"K10\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K10\",\"UW Weilimdorf\",\"K10\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K09\",\"UW Weilimdorf\",\"K09\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K09\",\"UW Weilimdorf\",\"K09\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K08\",\"UW Weilimdorf\",\"K08\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K08\",\"UW Weilimdorf\",\"K08\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K07\",\"UW Weilimdorf\",\"K07\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K07\",\"UW Weilimdorf\",\"K07\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K16\",\"UW Weilimdorf\",\"K16\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K16\",\"UW Weilimdorf\",\"K16\",\"\"],[\"HS-SSA\",110.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"NS2\",0.400000005960464,\"n\",\"UW Weilimdorf_REALIST\",false,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"NS1\",0.400000005960464,\"n\",\"UW Weilimdorf_REALIST\",false,\"UW Weilimdorf\",\"UW Weilimdorf\",\"UW Weilimdorf\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K20\",\"UW Weilimdorf\",\"K20\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K20\",\"UW Weilimdorf\",\"K20\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K17\",\"UW Weilimdorf\",\"K17\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K17\",\"UW Weilimdorf\",\"K17\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K18\",\"UW Weilimdorf\",\"K18\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K18\",\"UW Weilimdorf\",\"K18\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K19\",\"UW Weilimdorf\",\"K19\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K19\",\"UW Weilimdorf\",\"K19\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K21\",\"UW Weilimdorf\",\"K21\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K22\",\"UW Weilimdorf\",\"K22\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K24\",\"UW Weilimdorf\",\"K24\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K23\",\"UW Weilimdorf\",\"K23\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K33\",\"UW Weilimdorf\",\"K33\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K33\",\"UW Weilimdorf\",\"K33\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K35\",\"UW Weilimdorf\",\"K35\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K35\",\"UW Weilimdorf\",\"K35\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K36\",\"UW Weilimdorf\",\"K36\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K36\",\"UW Weilimdorf\",\"K36\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K37\",\"UW Weilimdorf\",\"K37\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K37\",\"UW Weilimdorf\",\"K37\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K34\",\"UW Weilimdorf\",\"K34\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K34\",\"UW Weilimdorf\",\"K34\",\"\"],[\"T1.3\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K34\",\"UW Weilimdorf\",\"K34\",\"\"],[\"T1.4\",10.0,\"n\",\"UW Weilimdorf_REALIST\",false,\"K34\",\"UW Weilimdorf\",\"K34\",\"\"],[\"T1.1\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K14\",\"UW Weilimdorf\",\"K14\",\"\"],[\"T1.2\",10.0,\"n\",\"UW Weilimdorf_REALIST\",true,\"K14\",\"UW Weilimdorf\",\"K14\",\"\"],[\"AbA 4187\",10.0,\"b\",\"UW Weilimdorf_REALIST\",true,\"MO 26 > laut Google Maps \\n \",\"\",\"UW Weilimdorf_REALIST\",\"\"],[\"T_32_aux\",10.0,\"n\",null,false,null,null,null,null],[\"572.050 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 7)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 8)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 9)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 10)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 11)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 12)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 13)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 14)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 15)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.050 (Muff 16)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.052 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 7)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.084 (Muff 8)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.054 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.054 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.051 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 7)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 8)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 9)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 10)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 11)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"572.051 (Muff 12)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",false,\"\",null,null,null],[\"573.132 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.132 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.132 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.132 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 7)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 8)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.048 (Muff 9)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.044 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.044 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.044 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.044 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.044 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.044 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.070 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.070 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.070 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.053 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.053 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.053 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.097 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.124 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.124 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.128 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.045 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.041 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.041 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.041 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.062 (Muff 7)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.127 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.043 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.043 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.043 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.043 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.055 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.055 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"572.055 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.082 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.082 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.082 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.071 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 6)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 7)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 8)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 9)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.042 (Muff 10)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.073 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.073 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.073 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.073 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.085 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.085 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.085 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.085 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.085 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.087 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.087 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.087 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.087 (Muff 4)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.087 (Muff 5)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.084 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.084 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.093 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.093 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.093 (Muff 3)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.092 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.054 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.054 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.123 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.123 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.076 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.076 (Muff 2)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.126 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.059 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null],[\"573.060 (Muff 1)\",10.0,\"ls\",\"UW Weilimdorf_REALIST\",true,\"\",null,null,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "description": "object",
        "substat": "object",
        "folder_id": "object",
        "equipment": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"description\",\"equipment\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49],\"data\":[[\"2849\",43,0.294001370668411,0.265201210975647,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"0313\",34,0.921500027179718,0.3028824031353,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3953\",32,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3830\",40,0.215979993343353,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"0298\",26,0.168149992823601,0.055268257856369,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3300\",27,0.148000866174698,0.07400044798851,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3580\",28,0.082799986004829,0.086857132613659,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"1027\",29,0.526300013065338,0.172986462712288,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3491\",30,0.071279987692833,0.010156914591789,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2818\",31,0.066002435982227,0.039501443505287,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3429\",33,0.094997510313988,0.040498945862055,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3209\",35,0.059000622481108,0.032000329345465,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2431\",36,0.096000000834465,0.028000002726912,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2559\",37,0.068002633750439,0.086003325879574,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3735\",38,0.139000028371811,0.084000013768673,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"0266\",39,0.519649982452393,0.170800715684891,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"1123\",41,0.306850016117096,0.100856713950634,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3558\",42,0.159503549337387,0.102002285420895,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3295\",46,0.035509999841452,0.039345137774944,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3299\",47,0.039690006524324,0.028735052794218,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2873\",48,0.124798074364662,0.107998326420784,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3552\",49,0.236996427178383,0.1089983060956,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2259\",50,0.061004027724266,0.040002636611462,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2418\",52,0.178399100899696,0.097199529409409,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3867\",54,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3940\",56,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"4156\",53,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"2053\",45,0.061004027724266,0.040002636611462,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3007\",51,0.061004027724266,0.040002636611462,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"3689\",44,0.061004027724266,0.040002636611462,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"4177\",55,0.061004027724266,0.040002636611462,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K31\",64,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K30\",66,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K28\",70,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K27\",72,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K26\",74,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K25\",76,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K15\",78,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K13\",80,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K08\",90,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K07\",92,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K16\",94,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K17\",101,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K18\",103,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K19\",105,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K14\",123,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K35\",113,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K36\",115,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"K37\",117,0.0,0.0,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"],[\"4187\",124,0.039690006524324,0.028735052794218,0.0,0.0,null,1.0,true,\"wye\",\"\",\"\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "description": "object",
        "equipment": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"description\",\"equipment\"],\"index\":[0,1,2,3,4,5,6,7],\"data\":[[\"1027_EEG\",29,0.0,0.0,1.0,1.0,true,\"SGEN\",true,\"\",\"\"],[\"0298_EEG\",26,0.0,0.0,1.0,1.0,true,\"SGEN\",true,\"\",\"\"],[\"1123_EEG\",41,0.0,0.0,1.0,1.0,true,\"SGEN\",true,\"\",\"\"],[\"0266_EEG\",39,0.0,0.0,1.0,1.0,true,\"SGEN\",true,\"\",\"\"],[\"0313_EEG\",34,0.0,0.0,1.0,1.0,true,\"SGEN\",true,\"\",\"\"],[\"2818_EEG\",31,0.14300000667572,-0.047001864761114,0.14300000667572,1.0,true,\"PV\",true,\"PV-Anlage \\n Anfrage-Nummer:  1100003018 \\n Modulleistung:                              682 kWp \\n Wechselrichter-Scheinleistung:  594 kVA\",\"\"],[\"36869_EEG\",44,0.310999989509582,-0.102220855653286,0.310999989509582,1.0,true,\"PV\",true,\"PV-Anlage \\n Anfrage-Nummer:  1100003018 \\n Modulleistung:                              682 kWp \\n Wechselrichter-Scheinleistung:  594 kVA\",\"\"],[\"3580_EEG\",28,0.01630000025034,-0.007894450798631,0.01630000025034,1.0,false,\"PV\",true,\"PV-Anlage \\n Anfrage-Nummer:  1100003018 \\n Modulleistung:                              682 kWp \\n Wechselrichter-Scheinleistung:  594 kVA\",\"\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "description": "object",
        "equipment": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115],\"data\":[[10,11,\"b\",\"CB\",true,\"S0.2.1\",0.0,null],[0,10,\"b\",\"DS\",true,\"S0.2.2\",0.0,null],[12,5,\"b\",\"DS\",true,\"S1.0.0\",0.0,null],[13,16,\"b\",\"CB\",true,\"S2.0.1\",0.0,null],[2,14,\"b\",\"DS\",true,\"S2.3.2\",0.0,null],[2,13,\"b\",\"DS\",true,\"S2.0.2\",0.0,null],[17,7,\"b\",\"DS\",true,\"S2.1.0\",0.0,null],[18,17,\"b\",\"CB\",false,\"S2.1.1\",0.0,null],[2,18,\"b\",\"DS\",true,\"S2.1.2\",0.0,null],[19,12,\"b\",\"CB\",true,\"S1.0.1\",0.0,null],[125,19,\"b\",\"DS\",true,\"S1.0.2\",0.0,null],[20,8,\"b\",\"DS\",true,\"S2.2.0\",0.0,null],[21,20,\"b\",\"CB\",true,\"S2.2.1\",0.0,null],[16,6,\"b\",\"DS\",true,\"S2.0.0\",0.0,null],[22,1,\"b\",\"DS\",true,\"S0.0.0\",0.0,null],[2,21,\"b\",\"DS\",true,\"S2.2.2\",0.0,null],[15,9,\"b\",\"DS\",true,\"S2.3.0\",0.0,null],[0,23,\"b\",\"DS\",true,\"S0.1.2\",0.0,null],[11,4,\"b\",\"DS\",true,\"S0.2.0\",0.0,null],[0,24,\"b\",\"DS\",true,\"S0.0.2\",0.0,null],[25,3,\"b\",\"DS\",true,\"S0.1.0\",0.0,null],[24,22,\"b\",\"CB\",true,\"S0.0.1\",0.0,null],[14,15,\"b\",\"CB\",false,\"S2.3.1\",0.0,null],[23,25,\"b\",\"CB\",true,\"S0.1.1\",0.0,null],[2,3,\"b\",\"CB\",true,\"S5.0\",0.0,null],[59,61,\"b\",\"DS\",false,\"S1.1\",0.0,null],[60,61,\"b\",\"DS\",true,\"S1.2\",0.0,null],[61,62,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,63,\"b\",\"DS\",false,\"S1.1\",0.0,null],[60,63,\"b\",\"DS\",true,\"S1.2\",0.0,null],[63,64,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,65,\"b\",\"DS\",false,\"S1.1\",0.0,null],[60,65,\"b\",\"DS\",true,\"S1.2\",0.0,null],[65,66,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,67,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,67,\"b\",\"DS\",false,\"S1.2\",0.0,null],[67,68,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,69,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,69,\"b\",\"DS\",false,\"S1.2\",0.0,null],[69,70,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,71,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,71,\"b\",\"DS\",false,\"S1.2\",0.0,null],[71,72,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,73,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,73,\"b\",\"DS\",false,\"S1.2\",0.0,null],[73,74,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,75,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,75,\"b\",\"DS\",false,\"S1.2\",0.0,null],[75,76,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,77,\"b\",\"DS\",true,\"S1.2\",0.0,null],[58,77,\"b\",\"DS\",false,\"S1.1\",0.0,null],[77,78,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,79,\"b\",\"DS\",true,\"S1.2\",0.0,null],[58,79,\"b\",\"DS\",false,\"S1.1\",0.0,null],[79,80,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,81,\"b\",\"DS\",true,\"S1.2\",0.0,null],[58,81,\"b\",\"DS\",false,\"S1.1\",0.0,null],[81,82,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,83,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,83,\"b\",\"DS\",true,\"S1.1\",0.0,null],[83,84,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,85,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,85,\"b\",\"DS\",true,\"S1.1\",0.0,null],[85,86,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,87,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,87,\"b\",\"DS\",true,\"S1.1\",0.0,null],[87,88,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,89,\"b\",\"DS\",true,\"S1.2\",0.0,null],[58,89,\"b\",\"DS\",false,\"S1.1\",0.0,null],[89,90,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,91,\"b\",\"DS\",true,\"S1.2\",0.0,null],[58,91,\"b\",\"DS\",false,\"S1.1\",0.0,null],[91,92,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,93,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,93,\"b\",\"DS\",true,\"S1.1\",0.0,null],[93,94,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,99,\"b\",\"DS\",true,\"S1.2\",0.0,null],[58,98,\"b\",\"DS\",true,\"S1.1\",0.0,null],[98,99,\"b\",\"CB\",false,\"S1.3\",0.0,null],[57,100,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,100,\"b\",\"DS\",true,\"S1.1\",0.0,null],[100,101,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,102,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,102,\"b\",\"DS\",true,\"S1.1\",0.0,null],[102,103,\"b\",\"CB\",true,\"S1.3\",0.0,null],[57,104,\"b\",\"DS\",false,\"S1.2\",0.0,null],[58,104,\"b\",\"DS\",true,\"S1.1\",0.0,null],[104,105,\"b\",\"CB\",true,\"S1.3\",0.0,null],[58,106,\"b\",\"DS\",true,\"S1.2(1)\",0.0,null],[57,107,\"b\",\"DS\",true,\"S1.2(1)\",0.0,null],[60,108,\"b\",\"DS\",true,\"S1.2(1)\",0.0,null],[59,109,\"b\",\"DS\",true,\"S1.2(1)\",0.0,null],[59,110,\"b\",\"DS\",false,\"S1.1\",0.0,null],[60,110,\"b\",\"DS\",true,\"S1.2\",0.0,null],[110,111,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,112,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,112,\"b\",\"DS\",false,\"S1.2\",0.0,null],[112,113,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,114,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,114,\"b\",\"DS\",false,\"S1.2\",0.0,null],[114,115,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,116,\"b\",\"DS\",true,\"S1.1\",0.0,null],[60,116,\"b\",\"DS\",false,\"S1.2\",0.0,null],[116,117,\"b\",\"CB\",true,\"S1.3\",0.0,null],[59,118,\"b\",\"DS\",false,\"S1.1\",0.0,null],[60,118,\"b\",\"DS\",true,\"S1.2\",0.0,null],[118,119,\"b\",\"CB\",true,\"S1.3\",0.0,null],[119,120,\"b\",\"DS\",true,\"LS\\/TR Schalter\",0.0,null],[119,121,\"b\",\"DS\",false,\"LS\\/TR Schalter(1)\",0.0,null],[106,109,\"b\",\"CB\",true,\"LS\\/TR Schalter\",0.0,null],[107,108,\"b\",\"CB\",true,\"LS\\/TR Schalter(1)\",0.0,null],[58,122,\"b\",\"DS\",false,\"S1.1\",0.0,null],[57,122,\"b\",\"DS\",true,\"S1.2\",0.0,null],[122,123,\"b\",\"CB\",true,\"S1.3\",0.0,null],[29,49,\"l\",\"CB\",false,\"Schalter\",0.0,null],[33,111,\"l\",\"CB\",true,\"Schalter\",0.0,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"s_sc_max_mva\",\"s_sc_min_mva\",\"rx_min\",\"rx_max\",\"r0x0_max\",\"x0x_max\",\"r0x0_min\",\"x0x_min\",\"description\"],\"index\":[0],\"data\":[[\"Externes_Netz_WIDRF\",95,1.029999971389771,0.0,1.0,true,4774.60009765625,3446.5400390625,0.100000001490116,0.090000003576279,0.100000001490116,1.0,0.100000001490116,1.0,\"\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64",
        "rx_min": "float64",
        "rx_max": "float64",
        "r0x0_max": "float64",
        "x0x_max": "float64",
        "r0x0_min": "float64",
        "x0x_min": "float64",
        "description": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"r0_ohm_per_km\",\"x0_ohm_per_km\",\"c0_nf_per_km\",\"alpha\",\"temperature_degree_celsius\",\"description\",\"section\",\"line_idx\",\"folder_id\",\"equipment\",\"section_idx\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165],\"data\":[[\"573.095\",\"NA2XS2Y 3x1x150 RM\\/25\",34,1,0.007000000216067,0.206000000238419,0.114000000059605,374.000012874603271,0.0,0.314999997615814,0.850000023841858,1,\"cs\",true,0.848999977111816,0.284999996423721,374.903589487075806,0.004029999952763,80.0,\"\",\"573.095-S01\",0.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NA2XS2Y 3x1x300 RM\\/25\",120,126,0.029999999329448,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S01\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NA2XS2Y 3x1x300 RM\\/25\",126,127,0.234999999403954,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S02\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",127,128,0.004999999888241,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S03\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NA2XS2Y 3x1x185 RM\\/25\",128,129,0.002000000094995,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"572.050-S04\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",129,130,0.331000000238419,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S05\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",130,131,0.331000000238419,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S06\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",131,132,0.287999987602234,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S07\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",132,133,0.078000001609325,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S08\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",133,134,0.003000000026077,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S09\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",134,135,0.079000003635883,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S10\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",135,136,0.074000000953674,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S11\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",136,137,0.115000002086163,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S12\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",137,138,0.230000004172325,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S13\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NA2XS2Y 3x1x300 RM\\/25\",138,139,0.002000000094995,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S14\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NA2XS2Y 3x1x300 RM\\/25\",139,140,0.002000000094995,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S15\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",140,141,0.004999999888241,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S16\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.050\",\"NAKBA 3x300 SM\",141,4,0.270000010728836,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",true,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.050-S17\",1.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.052\",\"NA2XS2Y 3x1x300 RM\\/25\",82,142,0.024000000208616,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.052-S01\",2.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.052\",\"NA2XS2Y 3x1x300 RM\\/25\",142,32,0.407000005245209,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.052-S02\",2.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NA2XS2Y 3x1x300 RM\\/25\",88,143,0.025000000372529,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.084-S01\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NA2XS2Y 3x1x300 RM\\/25\",143,144,0.164000004529953,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.084-S02\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",144,145,0.250999987125397,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S03\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",145,146,0.001000000047497,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S04\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",146,147,0.197999998927116,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S05\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",147,148,0.293999999761581,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S06\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",148,149,0.004999999888241,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S07\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",149,150,0.076999999582767,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S08\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.084\",\"NAKBA 3x150 SM\",150,42,0.041999999433756,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.084-S09\",3.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.054\",\"NA2XS2Y 3x1x300 RM\\/25\",68,151,0.029999999329448,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.054-S01\",4.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.054\",\"NA2XS2Y 3x1x300 RM\\/25\",151,152,0.280000001192093,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.054-S02\",4.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.054\",\"NA2XS2Y 3x1x300 RM\\/25\",152,30,0.071000002324581,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.054-S03\",4.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NA2XS2Y 3x1x300 RM\\/25\",121,153,0.029999999329448,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",false,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S01\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NA2XS2Y 3x1x300 RM\\/25\",153,154,0.433999985456467,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",false,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S02\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NA2XS2Y 3x1x300 RM\\/25\",154,155,0.312999993562698,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",false,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S03\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",155,156,0.32600000500679,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S04\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",156,157,0.166999995708466,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S05\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",157,158,0.064999997615814,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S06\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",158,159,0.019999999552965,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S07\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",159,160,0.023000000044703,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S08\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",160,161,0.25900000333786,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S09\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",161,162,0.244000002741814,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S10\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NA2XS2Y 3x1x300 RM\\/25\",162,163,0.004999999888241,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",false,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S11\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NAKBA 3x300 SM\",163,164,0.259999990463257,0.100000001490116,0.087964586913586,579.999983310699463,0.0,0.402999997138977,0.850000023841858,1,\"cs\",false,0.400000005960464,0.349345088005066,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S12\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.051\",\"NA2XS2Y 3x1x300 RM\\/25\",164,9,0.014999999664724,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",false,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.051-S13\",5.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.132\",\"NAKBA 3x150 SM\",55,165,0.06700000166893,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.132-S01\",6.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.132\",\"NA2XS2Y 3x1x185 RM\\/25\",165,166,0.041000001132488,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.132-S02\",6.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.132\",\"NAKBA 3x150 SM\",166,167,0.056000001728535,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.132-S03\",6.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.132\",\"NA2XS2Y 3x1x300 RM\\/25\",167,168,0.00899999961257,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.132-S04\",6.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.132\",\"NA2XS2Y 3x1x185 RM\\/25\",168,29,0.014000000432134,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.132-S05\",6.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NAKBA 3x150 SM\",37,169,0.05799999833107,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.048-S01\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NAKBA 3x150 SM\",169,170,0.050000000745058,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.048-S02\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NA2XS2Y 3x1x185 RM\\/25\",170,171,0.013000000268221,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.048-S03\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NAKBA 3x150 SM\",171,172,0.096000000834465,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.048-S04\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NA2XS2Y 3x1x185 RM\\/25\",172,173,0.03999999910593,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.048-S05\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NA2XS2Y 3x1x185 RM\\/25\",173,174,0.064999997615814,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.048-S06\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NAKBA 3x150 SM\",174,175,0.00400000018999,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.048-S07\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NA2XS2Y 3x1x185 RM\\/25\",175,176,0.014999999664724,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.048-S08\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NA2XS2Y 3x1x185 RM\\/25\",176,177,0.184000000357628,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.048-S09\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.048\",\"NA2XS2Y 3x1x185 RM\\/25\",177,56,0.043999999761581,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.048-S10\",7.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NA2XS2Y 3x1x185 RM\\/25\",36,178,0.014000000432134,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.044-S01\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NAKBA 3x150 SM\",178,179,0.193000003695488,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.044-S02\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NAKBA 3x150 SM\",179,180,0.174999997019768,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.044-S03\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NA2XS2Y 3x1x185 RM\\/25\",180,181,0.00899999961257,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.044-S04\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NAKBA 3x150 SM\",181,182,0.017000000923872,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.044-S05\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NAKBA 3x150 SM\",182,183,0.028000000864267,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.044-S06\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.044\",\"NA2XS2Y 3x1x300 RM\\/25\",183,35,0.00800000037998,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.044-S07\",8.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.070\",\"NAKBA 3x150 SM\",38,184,2.033999919891357,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.070-S01\",9.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.070\",\"NA2XS2Y 3x1x185 RM\\/25\",184,185,0.00400000018999,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.070-S02\",9.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.070\",\"NAKBA 3x150 SM\",185,186,0.096000000834465,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.070-S03\",9.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.070\",\"NA2XS2Y 3x1x185 RM\\/25\",186,26,0.009999999776483,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.070-S04\",9.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.053\",\"NAKBA 3x150 SM\",48,187,0.025000000372529,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.053-S01\",10.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.053\",\"NAKBA 3x150 SM\",187,188,0.054000001400709,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.053-S02\",10.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.053\",\"NAKBA 3x150 SM\",188,189,0.064999997615814,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.053-S03\",10.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.053\",\"NA2XS2Y 3x1x185 RM\\/25\",189,53,0.007000000216067,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.053-S04\",10.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.097\",\"NA2XS2Y 3x1x185 RM\\/25\",56,190,0.014000000432134,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.097-S01\",11.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.097\",\"NA2XS2Y 3x1x185 RM\\/25\",190,54,0.039000000804663,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.097-S02\",11.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.124\",\"NA2XS2Y 3x1x185 RM\\/25\",51,191,0.023000000044703,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.124-S01\",12.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.124\",\"NA2XS2Y 3x1x185 RM\\/25\",191,192,0.019999999552965,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.124-S02\",12.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.124\",\"NA2XS2Y 3x1x300 RM\\/25\",192,44,0.214000001549721,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.124-S03\",12.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.128\",\"NAKBA 3x150 SM\",54,193,0.019999999552965,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.128-S01\",13.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.128\",\"NA2XS2Y 3x1x185 RM\\/25\",193,28,0.222000002861023,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.128-S02\",13.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.045\",\"NAKBA 3x150 SM\",26,194,0.019999999552965,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.045-S01\",14.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.045\",\"NAKBA 3x150 SM\",194,36,0.021999999880791,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.045-S02\",14.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.041\",\"NAKBA 3x150 SM\",37,195,0.050999999046326,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.041-S01\",15.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.041\",\"NAKBA 3x150 SM\",195,196,0.079999998211861,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.041-S02\",15.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.041\",\"NAKBA 3x150 SM\",196,197,0.079999998211861,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.041-S03\",15.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.041\",\"NA2XS2Y 3x1x300 RM\\/25\",197,27,0.010999999940395,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.041-S04\",15.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NA2XS2Y 3x1x185 RM\\/25\",41,198,0.010999999940395,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.062-S01\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NAKBA 3x150 SM\",198,199,0.414000004529953,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.062-S02\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NAKBA 3x150 SM\",199,200,0.105999998748302,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.062-S03\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NAKBA 3x150 SM\",200,201,0.050000000745058,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.062-S04\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NAKBA 3x150 SM\",201,202,0.193000003695488,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.062-S05\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NA2XS2Y 3x1x185 RM\\/25\",202,203,0.017000000923872,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.062-S06\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NAKBA 3x150 SM\",203,204,0.041000001132488,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.062-S07\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.062\",\"NA2XS2Y 3x1x300 RM\\/25\",204,27,0.010999999940395,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.062-S08\",16.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.127\",\"NAKBA 3x150 SM\",28,205,0.014999999664724,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.127-S01\",17.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.127\",\"NA2XS2Y 3x1x185 RM\\/25\",205,38,0.094999998807907,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.127-S02\",17.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.043\",\"NA2XS2Y 3x1x185 RM\\/25\",35,206,0.009999999776483,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.043-S01\",18.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.043\",\"NAKBA 3x150 SM\",206,207,0.064000003039837,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.043-S02\",18.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.043\",\"NAKBA 3x150 SM\",207,208,0.009999999776483,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.043-S03\",18.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.043\",\"NAKBA 3x150 SM\",208,209,0.027000000700355,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.043-S04\",18.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.043\",\"NA2XS2Y 3x1x300 RM\\/25\",209,29,0.007000000216067,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.043-S05\",18.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.055\",\"NA2XS2Y 3x1x300 RM\\/25\",31,210,0.004999999888241,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"572.055-S01\",19.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.055\",\"NAKBA 3x150 SM\",210,211,0.041999999433756,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.055-S02\",19.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.055\",\"NAKBA 3x150 SM\",211,212,0.078000001609325,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.055-S03\",19.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"572.055\",\"NAKBA 3x150 SM\",212,30,0.018999999389052,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"572.055-S04\",19.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.082\",\"NA2XS2Y 3x1x185 RM\\/25\",31,213,0.004999999888241,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.082-S01\",20.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.082\",\"NAKBA 3x150 SM\",213,214,0.039000000804663,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.082-S02\",20.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.082\",\"NAKBA 3x150 SM\",214,215,0.003000000026077,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.082-S03\",20.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.082\",\"NAKBA 3x150 SM\",215,49,0.020999999716878,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.082-S04\",20.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.071\",\"NA2XS2Y 3x1x300 RM\\/25\",33,216,0.170000001788139,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.071-S01\",21.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.071\",\"NA2XS2Y 3x1x300 RM\\/25\",216,32,0.215000003576279,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.071-S02\",21.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x150 SM\",43,217,0.133000001311302,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.042-S03\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x150 SM\",217,218,0.072999998927116,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.042-S04\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NA2XS2Y 3x1x185 RM\\/25\",218,219,0.203999996185303,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.042-S01\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x150 SM\",219,220,0.193000003695488,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.042-S02\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NA2XS2Y 3x1x300 RM\\/25\",220,221,0.019999999552965,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.042-S07\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x95 SM\",221,222,0.043999999761581,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.042-S05\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x95 SM\",222,223,0.045000001788139,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.042-S08\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x95 SM\",223,224,0.046000000089407,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.042-S06\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x95 SM\",224,225,0.016000000759959,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.042-S09\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NAKBA 3x95 SM\",225,226,0.007000000216067,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.042-S10\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.042\",\"NA2XS2Y 3x1x300 RM\\/25\",226,33,0.004999999888241,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.042-S11\",22.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.073\",\"NA2XS2Y 3x1x185 RM\\/25\",39,227,0.486000001430512,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.073-S01\",23.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.073\",\"NA2XS2Y 3x1x185 RM\\/25\",227,228,0.012000000104308,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.073-S02\",23.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.073\",\"NA2XS2Y 3x1x185 RM\\/25\",228,229,0.029999999329448,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.073-S03\",23.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.073\",\"NAKBA 3x150 SM\",229,230,0.12899999320507,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.073-S04\",23.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.073\",\"NA2XS2Y 3x1x300 RM\\/25\",230,34,0.023000000044703,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.073-S05\",23.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.085\",\"NA2XS2Y 3x1x185 RM\\/25\",40,231,0.035000000149012,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.085-S01\",24.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.085\",\"NAKBA 3x150 SM\",231,232,0.03999999910593,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.085-S02\",24.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.085\",\"NAKBA 3x150 SM\",232,233,0.029999999329448,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.085-S03\",24.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.085\",\"NAKBA 3x95 SM\",233,234,0.002000000094995,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.085-S04\",24.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.085\",\"NAKBA 3x150 SM\",234,235,0.024000000208616,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.085-S05\",24.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.085\",\"NAKBA 3x150 SM\",235,39,0.136999994516373,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.085-S06\",24.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.087\",\"NAKBA 3x150 SM\",43,236,0.159999996423721,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.087-S01\",25.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.087\",\"NAKBA 3x95 SM\",236,237,0.032000001519918,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.087-S02\",25.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.087\",\"NAKBA 3x150 SM\",237,238,0.01799999922514,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.087-S03\",25.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.087\",\"NAKBA 3x95 SM\",238,239,0.00800000037998,0.319999992847443,0.100530996918678,370.000004768371582,0.0,0.209000006318092,0.850000023841858,1,\"cs\",true,1.27999997138977,0.39835399389267,312.419712543487549,0.004029999952763,80.0,\"\",\"573.087-S04\",25.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.087\",\"NAKBA 3x150 SM\",239,240,0.068000003695488,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.087-S05\",25.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.087\",\"NA2XS2Y 3x1x185 RM\\/25\",240,40,0.035000000149012,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.087-S06\",25.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.084\",\"NA2XS2Y 3x1x185 RM\\/25\",41,241,0.00800000037998,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.084-S01\",26.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.084\",\"NAKBA 3x150 SM\",241,242,0.017000000923872,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.084-S02\",26.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.084\",\"NAKBA 3x150 SM\",242,42,0.043000001460314,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,1.0,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.084-S03\",26.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.093\",\"NAKBA 3x150 SM\",44,243,0.021999999880791,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.093-S01\",27.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.093\",\"NAKBA 3x150 SM\",243,244,0.056000001728535,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.093-S02\",27.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.093\",\"NA2XS2Y 3x1x300 RM\\/25\",244,245,0.06700000166893,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.093-S03\",27.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.093\",\"NA2XS2Y 3x1x300 RM\\/25\",245,55,0.17399999499321,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.093-S04\",27.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.091\",\"NAKBA 3x150 SM\",45,50,0.238000005483627,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.091-S01\",28.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.092\",\"NAKBA 3x150 SM\",45,246,0.136999994516373,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.092-S01\",29.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.092\",\"NAKBA 3x150 SM\",246,51,0.028999999165535,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.092-S02\",29.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.054\",\"NA2XS2Y 3x1x300 RM\\/25\",46,247,0.01799999922514,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.054-S01\",30.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.054\",\"NAKBA 3x150 SM\",247,248,0.029999999329448,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.054-S02\",30.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.054\",\"NAKBA 3x150 SM\",248,47,0.059999998658895,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.054-S03\",30.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.123\",\"NA2XS2Y 3x1x300 RM\\/25\",46,249,0.01799999922514,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.123-S01\",31.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.123\",\"NAKBA 3x150 SM\",249,250,0.023000000044703,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.123-S02\",31.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.123\",\"NAKBA 3x150 SM\",250,52,0.014999999664724,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.123-S03\",31.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.076\",\"NAKBA 3x150 SM\",48,251,0.021999999880791,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.076-S01\",32.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.076\",\"NAKBA 3x150 SM\",251,252,0.115000002086163,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.076-S02\",32.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.076\",\"NAKBA 3x150 SM\",252,49,0.018999999389052,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.076-S03\",32.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.126\",\"NAKBA 3x150 SM\",53,253,0.059999998658895,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.126-S01\",33.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.126\",\"NA2XS2Y 3x1x185 RM\\/25\",253,52,0.007000000216067,0.164000004529953,0.111000001430511,409.999996423721314,0.0,0.35699999332428,0.850000023841858,1,\"cs\",true,0.806999981403351,0.282999992370606,407.983392477035522,0.004029999952763,80.0,\"\",\"573.126-S02\",33.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.059\",\"NA2XS2Y 3x1x300 RM\\/25\",50,254,0.054999999701977,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.059-S01\",34.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.059\",\"NAKBA 3x150 SM\",254,124,0.174999997019768,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.059-S02\",34.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.060\",\"NAKBA 3x150 SM\",47,255,0.130999997258186,0.206000000238419,0.094247780740261,449.999988079071045,0.0,0.270000010728836,0.850000023841858,1,\"cs\",true,0.824000000953674,0.376991093158722,385.93021035194397,0.004029999952763,80.0,\"\",\"573.060-S02\",35.0,\"UW Weilimdorf_REALIST\",\"\",0],[\"573.060\",\"NA2XS2Y 3x1x300 RM\\/25\",255,124,0.004999999888241,0.100000001490116,0.103000000119209,495.000004768371582,0.0,0.465999990701675,0.850000023841858,1,\"cs\",true,0.740000009536743,0.279000014066696,496.196001768112183,0.004029999952763,80.0,\"\",\"573.060-S01\",35.0,\"UW Weilimdorf_REALIST\",\"\",0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "r0_ohm_per_km": "float64",
        "x0_ohm_per_km": "float64",
        "c0_nf_per_km": "float64",
        "alpha": "float64",
        "temperature_degree_celsius": "float64",
        "description": "object",
        "section": "object",
        "line_idx": "float64",
        "folder_id": "object",
        "equipment": "object",
        "section_idx": "int64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"vk0_percent\",\"vkr0_percent\",\"mag0_percent\",\"mag0_rx\",\"si0_hv_partial\",\"tap_set_vm_pu\",\"description\",\"equipment\"],\"index\":[0,1],\"data\":[[\"WIDRF T112\",\"WIDRF-T112\",95,111,40.0,105.0,10.5,20.100000381469727,0.467750012874603,20.899999618530274,0.090999998152256,150.0,\"hv\",0,-13,13,1.690000057220459,0.0,0,false,1,1.0,true,20.399999618530273,0.709999978542328,100.0,0.0,0.899999976158142,1.029999971389771,\"\",\"\"],[\"WIDRF T111\",\"WIDRF-T111\",95,84,40.0,107.0,10.5,20.700000762939453,0.385750025510788,12.100000381469727,0.029999999329448,150.0,\"hv\",0,-9,9,1.679999947547913,0.0,0,false,1,1.0,true,22.0,0.649999976158142,100.0,0.0,0.899999976158142,1.029999971389771,\"\",\"\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "vk0_percent": "float64",
        "vkr0_percent": "float64",
        "mag0_percent": "float64",
        "mag0_rx": "float64",
        "si0_hv_partial": "float64",
        "tap_set_vm_pu": "float64",
        "description": "object",
        "equipment": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "characteristic": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[0,1],\"data\":[[{\"_module\":\"pandapower.control.controller.trafo.DiscreteTapControl\",\"_class\":\"DiscreteTapControl\",\"_object\":\"{\\\"index\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 0}, \\\"matching_params\\\": {\\\"tid\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 0}, \\\"trafotype\\\": \\\"2W\\\"}, \\\"trafotype\\\": \\\"2W\\\", \\\"tid\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 0}, \\\"trafotable\\\": \\\"trafo\\\", \\\"side\\\": \\\"lv\\\", \\\"_read_write_flag\\\": \\\"single_index\\\", \\\"trafobus\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"uint32\\\", \\\"_object\\\": 111}, \\\"controlled_tid\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 0}, \\\"controlled_bus\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"uint32\\\", \\\"_object\\\": 111}, \\\"tap_min\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": -13}, \\\"tap_max\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": 13}, \\\"tap_neutral\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": 0}, \\\"tap_step_percent\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 1.690000057220459}, \\\"tap_step_degree\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 0.0}, \\\"tap_pos\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": 0}, \\\"tap_sign\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 1.0}, \\\"tap_side_coeff\\\": 1, \\\"tol\\\": 0.001, \\\"vm_lower_pu\\\": 1.0099999904632568, \\\"vm_upper_pu\\\": 1.0499999523162842, \\\"vm_delta_pu\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 0.009450000286102295}, \\\"_vm_set_pu\\\": null}\"},true,0.0,0,true,{\"trafo\":true,\"gen\":false,\"bus_pq\":false}],[{\"_module\":\"pandapower.control.controller.trafo.DiscreteTapControl\",\"_class\":\"DiscreteTapControl\",\"_object\":\"{\\\"index\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 1}, \\\"matching_params\\\": {\\\"tid\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 1}, \\\"trafotype\\\": \\\"2W\\\"}, \\\"trafotype\\\": \\\"2W\\\", \\\"tid\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 1}, \\\"trafotable\\\": \\\"trafo\\\", \\\"side\\\": \\\"lv\\\", \\\"_read_write_flag\\\": \\\"single_index\\\", \\\"trafobus\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"uint32\\\", \\\"_object\\\": 84}, \\\"controlled_tid\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int64\\\", \\\"_object\\\": 1}, \\\"controlled_bus\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"uint32\\\", \\\"_object\\\": 84}, \\\"tap_min\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": -9}, \\\"tap_max\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": 9}, \\\"tap_neutral\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": 0}, \\\"tap_step_percent\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 1.6799999475479126}, \\\"tap_step_degree\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 0.0}, \\\"tap_pos\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"int32\\\", \\\"_object\\\": 0}, \\\"tap_sign\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 1.0}, \\\"tap_side_coeff\\\": 1, \\\"tol\\\": 0.001, \\\"vm_lower_pu\\\": 1.0099999904632568, \\\"vm_upper_pu\\\": 1.0499999523162842, \\\"vm_delta_pu\\\": {\\\"_module\\\": \\\"numpy\\\", \\\"_class\\\": \\\"float64\\\", \\\"_object\\\": 0.009399999737739563}, \\\"_vm_set_pu\\\": null}\"},true,0.0,0,true,{\"trafo\":true,\"gen\":false,\"bus_pq\":false}]]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "2.14.6",
    "format_version": "2.14.0",
    "converged": false,
    "OPF_converged": false,
    "name": "Gesamtnetz",
    "f_hz": 50.0,
    "sn_mva": 100.0,
    "std_types": {
      "line": {
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 3x1x185 RM/25": {
          "r_ohm_per_km": 0.164000004529953,
          "x_ohm_per_km": 0.11100000143051147,
          "c_nf_per_km": 409.9999964237213,
          "q_mm2": 185.0,
          "max_i_ka": 0.3569999933242798,
          "endtemp_degree": 110.0,
          "type": "cs",
          "r0_ohm_per_km": 0.8069999814033508,
          "x0_ohm_per_km": 0.28299999237060547,
          "c0_nf_per_km": 407.9833924770355,
          "alpha": 0.004029999952763319
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NAKBA 3x300 SM": {
          "r_ohm_per_km": 0.10000000149011612,
          "x_ohm_per_km": 0.08796458691358566,
          "c_nf_per_km": 579.9999833106995,
          "q_mm2": 300.0,
          "max_i_ka": 0.40299999713897705,
          "endtemp_degree": 65.0,
          "type": "cs",
          "r0_ohm_per_km": 0.4000000059604645,
          "x0_ohm_per_km": 0.3493450880050659,
          "c0_nf_per_km": 496.1960017681122,
          "alpha": 0.004029999952763319
        },
        "NA2XS2Y 3x1x150 RM/25": {
          "r_ohm_per_km": 0.20600000023841858,
          "x_ohm_per_km": 0.11400000005960464,
          "c_nf_per_km": 374.00001287460327,
          "q_mm2": 185.0,
          "max_i_ka": 0.3149999976158142,
          "endtemp_degree": 110.0,
          "type": "cs",
          "r0_ohm_per_km": 0.8489999771118164,
          "x0_ohm_per_km": 0.2849999964237213,
          "c0_nf_per_km": 374.9035894870758,
          "alpha": 0.004029999952763319
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "NAKBA 3x150 SM": {
          "r_ohm_per_km": 0.20600000023841858,
          "x_ohm_per_km": 0.09424778074026108,
          "c_nf_per_km": 449.99998807907104,
          "q_mm2": 150.0,
          "max_i_ka": 0.27000001072883606,
          "endtemp_degree": 65.0,
          "type": "cs",
          "r0_ohm_per_km": 0.8240000009536743,
          "x0_ohm_per_km": 0.3769910931587219,
          "c0_nf_per_km": 385.93021035194397,
          "alpha": 0.004029999952763319
        },
        "NA2XS2Y 3x1x300 RM/25": {
          "r_ohm_per_km": 0.10000000149011612,
          "x_ohm_per_km": 0.10300000011920929,
          "c_nf_per_km": 495.0000047683716,
          "q_mm2": 185.0,
          "max_i_ka": 0.4659999907016754,
          "endtemp_degree": 110.0,
          "type": "cs",
          "r0_ohm_per_km": 0.7400000095367432,
          "x0_ohm_per_km": 0.27900001406669617,
          "c0_nf_per_km": 496.1960017681122,
          "alpha": 0.004029999952763319
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NAKBA 3x95 SM": {
          "r_ohm_per_km": 0.3199999928474426,
          "x_ohm_per_km": 0.10053099691867828,
          "c_nf_per_km": 370.0000047683716,
          "q_mm2": 150.0,
          "max_i_ka": 0.20900000631809235,
          "endtemp_degree": 65.0,
          "type": "cs",
          "r0_ohm_per_km": 1.2799999713897705,
          "x0_ohm_per_km": 0.3983539938926697,
          "c0_nf_per_km": 312.41971254348755,
          "alpha": 0.004029999952763319
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        }
      },
      "trafo": {
        "WIDRF-T112": {
          "sn_mva": 40.0,
          "vn_hv_kv": 105.0,
          "vn_lv_kv": 10.5,
          "vk_percent": 20.100000381469727,
          "vkr_percent": 0.46775001287460327,
          "pfe_kw": 20.899999618530273,
          "i0_percent": 0.09099999815225601,
          "shift_degree": 150.0,
          "vector_group": "YNd",
          "vk0_percent": 20.399999618530273,
          "vkr0_percent": 0.7099999785423279,
          "mag0_percent": 100.0,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.8999999761581421,
          "tap_side": "hv",
          "tap_step_percent": 1.690000057220459,
          "tap_step_degree": 0.0,
          "tap_phase_shifter": false,
          "tap_max": 13,
          "tap_min": -13,
          "tap_neutral": 0
        },
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "WIDRF-T111": {
          "sn_mva": 40.0,
          "vn_hv_kv": 107.0,
          "vn_lv_kv": 10.5,
          "vk_percent": 20.700000762939453,
          "vkr_percent": 0.38575002551078796,
          "pfe_kw": 12.100000381469727,
          "i0_percent": 0.029999999329447746,
          "shift_degree": 150.0,
          "vector_group": "YNd",
          "vk0_percent": 22.0,
          "vkr0_percent": 0.6499999761581421,
          "mag0_percent": 100.0,
          "mag0_rx": 0.0,
          "si0_hv_partial": 0.8999999761581421,
          "tap_side": "hv",
          "tap_step_percent": 1.6799999475479126,
          "tap_step_degree": 0.0,
          "tap_phase_shifter": false,
          "tap_max": 9,
          "tap_min": -9,
          "tap_neutral": 0
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      },
      "fuse": {
        "HV 100A": {
          "fuse_type": "HV 100A",
          "i_rated_a": 100.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ],
          "x_total": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ]
        },
        "HV 10A": {
          "fuse_type": "HV 10A",
          "i_rated_a": 10.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1675.0,
            0.344,
            0.156,
            0.1,
            0.0417,
            0.0171,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            30.0,
            32.0,
            35.0,
            37.0,
            39.0,
            50.0,
            70.0,
            88.0
          ],
          "x_total": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ]
        },
        "HV 125A": {
          "fuse_type": "HV 125A",
          "i_rated_a": 125.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "t_total": [
            10.0,
            2.478,
            0.426,
            0.1,
            0.0427,
            0.0211,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            375.0,
            500.0,
            700.0,
            925.0,
            1200.0,
            1500.0,
            2341.0
          ],
          "x_total": [
            750.0,
            1000.0,
            1500.0,
            2200.0,
            3000.0,
            4000.0,
            5765.0
          ]
        },
        "HV 160A": {
          "fuse_type": "HV 160A",
          "i_rated_a": 160.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "t_total": [
            10.0,
            2.3,
            0.734,
            0.274,
            0.1,
            0.046,
            0.0177,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ],
          "x_total": [
            960.0,
            1300.0,
            1700.0,
            2200.0,
            2996.0,
            4000.0,
            6000.0,
            7946.0
          ]
        },
        "HV 16A": {
          "fuse_type": "HV 16A",
          "i_rated_a": 16.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            0.352,
            0.164,
            0.1,
            0.0649,
            0.0342,
            0.01
          ],
          "t_total": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            48.0,
            60.0,
            65.0,
            71.0,
            80.0,
            100.0,
            162.0
          ],
          "x_total": [
            96.0,
            110.0,
            125.0,
            150.0,
            168.0,
            200.0,
            250.0,
            398.0
          ]
        },
        "HV 200A": {
          "fuse_type": "HV 200A",
          "i_rated_a": 200.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.73,
            1.654,
            0.328,
            0.1,
            0.0531,
            0.019,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ],
          "x_total": [
            1200.0,
            1500.0,
            1800.0,
            2700.0,
            3960.0,
            5000.0,
            7500.0,
            10620.0
          ]
        },
        "HV 20A": {
          "fuse_type": "HV 20A",
          "i_rated_a": 20.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ],
          "x_total": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ]
        },
        "HV 25A": {
          "fuse_type": "HV 25A",
          "i_rated_a": 25.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.512,
            0.833,
            0.299,
            0.1,
            0.0372,
            0.0223,
            0.01
          ],
          "t_total": [
            10.0,
            3.125,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            75.0,
            82.0,
            90.0,
            100.0,
            124.0,
            170.0,
            200.0,
            289.0
          ],
          "x_total": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ]
        },
        "HV 31.5A": {
          "fuse_type": "HV 31.5A",
          "i_rated_a": 31.5,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "t_total": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            95.0,
            110.0,
            125.0,
            150.0,
            165.0,
            200.0,
            250.0,
            390.0
          ],
          "x_total": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            960.0
          ]
        },
        "HV 40A": {
          "fuse_type": "HV 40A",
          "i_rated_a": 40.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "t_total": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ],
          "x_total": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ]
        },
        "HV 50A": {
          "fuse_type": "HV 50A",
          "i_rated_a": 50.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.215,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ],
          "x_total": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ]
        },
        "HV 6.3A": {
          "fuse_type": "HV 6.3A",
          "i_rated_a": 6.3,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.39,
            0.344,
            0.168,
            0.1,
            0.056,
            0.0263,
            0.01
          ],
          "t_total": [
            10.0,
            1.711,
            0.516,
            0.198,
            0.1,
            0.0634,
            0.0303,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            19.0,
            19.5,
            20.4,
            20.8,
            22.0,
            25.0,
            32.0,
            48.0
          ],
          "x_total": [
            38.0,
            40.0,
            43.0,
            48.0,
            53.0,
            60.0,
            75.0,
            118.0
          ]
        },
        "HV 63A": {
          "fuse_type": "HV 63A",
          "i_rated_a": 63.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "t_total": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            961.0
          ],
          "x_total": [
            378.0,
            500.0,
            700.0,
            934.0,
            1200.0,
            1500.0,
            2366.0
          ]
        },
        "HV 80A": {
          "fuse_type": "HV 80A",
          "i_rated_a": 80.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "t_total": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ],
          "x_total": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ]
        },
        "Siemens NH-1-100": {
          "fuse_type": "Siemens NH-1-100",
          "i_rated_a": 100.0,
          "t_avg": [
            5400.0,
            2000.0,
            400.0,
            20.0,
            1.0,
            0.2,
            0.012,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.0,
            190.0,
            250.0,
            430.0,
            900.0,
            1250.0,
            2700.0,
            3600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-125": {
          "fuse_type": "Siemens NH-1-125",
          "i_rated_a": 125.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            180.0,
            400.0,
            740.0,
            2000.0,
            4250.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-16": {
          "fuse_type": "Siemens NH-1-16",
          "i_rated_a": 16.0,
          "t_avg": [
            4000.0,
            400.0,
            2.0,
            0.1,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            26.0,
            35.0,
            75.0,
            150.0,
            200.0,
            300.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-160": {
          "fuse_type": "Siemens NH-1-160",
          "i_rated_a": 160.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            210.0,
            500.0,
            900.0,
            2300.0,
            5000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-25": {
          "fuse_type": "Siemens NH-1-25",
          "i_rated_a": 25.0,
          "t_avg": [
            4000.0,
            1000.0,
            10.0,
            0.2,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            40.0,
            50.0,
            100.0,
            210.0,
            400.0,
            500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-50": {
          "fuse_type": "Siemens NH-1-50",
          "i_rated_a": 50.0,
          "t_avg": [
            4000.0,
            40.0,
            4.0,
            1.0,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            86.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1280.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-63": {
          "fuse_type": "Siemens NH-1-63",
          "i_rated_a": 63.0,
          "t_avg": [
            4000.0,
            100.0,
            10.0,
            2.0,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            100.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-80": {
          "fuse_type": "Siemens NH-1-80",
          "i_rated_a": 80.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.58,
            250.0,
            450.0,
            1150.0,
            2470.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-1000": {
          "fuse_type": "Siemens NH-2-1000",
          "i_rated_a": 1000.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1900.0,
            3500.0,
            8400.0,
            24000.0,
            52000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-200": {
          "fuse_type": "Siemens NH-2-200",
          "i_rated_a": 200.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            280.0,
            650.0,
            1200.0,
            3000.0,
            7000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-224": {
          "fuse_type": "Siemens NH-2-224",
          "i_rated_a": 224.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.2,
            0.04,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            400.0,
            750.0,
            1453.0,
            3025.0,
            4315.0,
            7600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-250": {
          "fuse_type": "Siemens NH-2-250",
          "i_rated_a": 250.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            450.0,
            800.0,
            1650.0,
            4000.0,
            8500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-315": {
          "fuse_type": "Siemens NH-2-315",
          "i_rated_a": 315.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            550.0,
            920.0,
            1900.0,
            5000.0,
            11000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-355": {
          "fuse_type": "Siemens NH-2-355",
          "i_rated_a": 355.0,
          "t_avg": [
            4800.0,
            120.0,
            6.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            650.0,
            1116.27,
            2350.0,
            5840.0,
            12790.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-400": {
          "fuse_type": "Siemens NH-2-400",
          "i_rated_a": 400.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            720.0,
            1350.0,
            2800.0,
            6500.0,
            15000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-425": {
          "fuse_type": "Siemens NH-2-425",
          "i_rated_a": 425.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            850.0,
            1500.0,
            3050.0,
            7500.0,
            16500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-630": {
          "fuse_type": "Siemens NH-2-630",
          "i_rated_a": 630.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1200.0,
            2000.0,
            4800.0,
            12000.0,
            26000.0
          ],
          "x_min": 0,
          "x_total": 0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\",\"pf_vm_pu\",\"pf_va_degree\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124],\"data\":[[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,null,null],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,null,null],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,0.0,0.0],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,null,null],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,0.0,0.0],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,null,null],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,null,null],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.037509020203138,-150.656079328802377],[null,null,null,null,1.018954026931844,-150.799852902183233],[null,null,null,null,1.02594592301918,-150.746085779327046],[null,null,null,null,1.023378027849203,-150.766383068380236],[null,null,null,null,1.018150008059197,-150.805122094715784],[null,null,null,null,1.03240890587233,-150.72435023138803],[null,null,null,null,1.032145212556874,-150.716424293291908],[null,null,null,null,1.039911911610817,-150.613011513866582],[null,null,null,null,1.039434448136498,-150.627195367278631],[null,null,null,null,1.037490608228822,-150.656189538452026],[null,null,null,null,1.018288842848687,-150.804023477398971],[null,null,null,null,1.018887397910774,-150.800267343825453],[null,null,null,null,1.02534506849662,-150.746984145281658],[null,null,null,null,1.023157924579186,-150.769462802533326],[null,null,null,null,1.037214332649082,-150.6529661763268],[null,null,null,null,1.03740943523988,-150.648448274340467],[null,null,null,null,1.028550629749928,-150.74286495736925],[null,null,null,null,1.028806157882744,-150.74210935203007],[null,null,null,null,1.037802257444967,-150.639344121732734],[null,null,null,null,1.031392785384432,-150.665036482997038],[null,null,null,null,1.031376624268153,-150.675491123652876],[null,null,null,null,1.031555311919653,-150.697135804025237],[null,null,null,null,1.031506736596592,-150.693820567360319],[null,null,null,null,1.031804293139286,-150.706855480982057],[null,null,null,null,1.032015204095885,-150.713600177160714],[null,null,null,null,1.031399346104876,-150.682921709421947],[null,null,null,null,1.03138661871799,-150.67047514569856],[null,null,null,null,1.031585416344754,-150.69877697207599],[null,null,null,null,1.031652641359398,-150.701232075182901],[null,null,null,null,1.023912916016261,-150.76011271097255],[null,null,null,null,1.031357976846103,-150.665327251813039],[null,null,null,null,1.024028423164123,-150.758654149059595],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.029999971389771,-4.8967096630112e-17],[null,null,null,null,null,null],[null,null,null,null,null,null],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.032942969778666,-150.726727109563825],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,0.0,0.0],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.040443569927738,-150.596991765306854],[null,null,null,null,1.031458675114945,-150.689419378106493]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "pf_vm_pu": "float64",
        "pf_va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\",\"pf_loading\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null,null,24.231177851255538],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.379823401816449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.291039864082345],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.291039864082345],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,47.032002377353464],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.312383413296285],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.312383413296285],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.312383413296285],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.048747647276787],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.048747647276787],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.048747647276787],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.048747647276787],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.048747647276787],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.381743556049706],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,15.309241473173795],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,22.091855996167304],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,22.091855996167304],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,22.091855996167304],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,22.091855996167304],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.519208908571645],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.519208908571645],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.519208908571645],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.519208908571645],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.465185817927495],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,21.465185817927495],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,4.796152269711595],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,4.796152269711595],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,4.796152269711595],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.384397040407585],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.384397040407585],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,17.726891258673778],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,17.726891258673778],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,30.703964517701564],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,30.703964517701564],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,30.703964517701564],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,30.703964517701564],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,34.723842923851983],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,25.74271293099266],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,25.74271293099266],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.687832364475241],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.687832364475241],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.687832364475241],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.687832364475241],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.687832364475241],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.479938788995362],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.479938788995362],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.479938788995362],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.479938788995362],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.039565331268449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.039565331268449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.039565331268449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,23.039565331268449],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.318352270744056],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,14.318352270744056],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,28.791307123098846],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.217200700266322],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.217200700266322],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.217200700266322],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.217200700266322],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,5.217200700266322],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,11.492330390275667],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,11.492330390275667],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,11.492330390275667],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,11.492330390275667],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,11.492330390275667],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,11.492330390275667],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,18.248522181569278],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,18.248522181569278],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,18.248522181569278],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,18.248522181569278],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,18.248522181569278],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,18.248522181569278],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,42.475469671794436],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,42.475469671794436],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,42.475469671794436],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,1.753062408719658],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,1.753062408719658],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,1.753062408719658],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,1.753062408719658],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.372740573720879],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.103402250793729],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.103402250793729],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,8.504807053306646],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,8.504807053306646],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,8.504807053306646],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,9.608145294677802],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,9.608145294677802],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,9.608145294677802],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,17.349354063796945],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,17.349354063796945],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,17.349354063796945],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.538036136916562],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,13.538036136916562],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.050040454137515],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.050040454137515],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.70723664183553],[null,null,null,null,null,null,null,null,null,null,null,null,null,null,7.70723664183553]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64",
        "pf_loading": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\",\"pf_loading\"],\"index\":[0,1],\"data\":[[null,null,null,null,null,null,null,null,null,null,null,null,null,5.476914761514358],[null,null,null,null,null,null,null,null,null,null,null,null,null,7.267503723360234]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64",
        "pf_loading": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"pf_p\",\"pf_q\"],\"index\":[0],\"data\":[[null,null,4.500277441471944,2.339805332908565]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "pf_p": "float64",
        "pf_q": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"pf_p\",\"pf_q\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49],\"data\":[[null,null,0.294001370668411,0.265201210975647],[null,null,0.921500027179718,0.3028824031353],[null,null,0.0,0.0],[null,null,0.215979993343353,0.0],[null,null,0.168149992823601,0.055268257856369],[null,null,0.148000866174698,0.07400044798851],[null,null,0.082799986004829,0.086857132613659],[null,null,0.526300013065338,0.172986462712288],[null,null,0.071279987692833,0.010156914591789],[null,null,0.066002435982227,0.039501443505287],[null,null,0.094997510313988,0.040498945862055],[null,null,0.059000622481108,0.032000329345465],[null,null,0.096000000834465,0.028000002726912],[null,null,0.068002633750439,0.086003325879574],[null,null,0.139000028371811,0.084000013768673],[null,null,0.519649982452392,0.170800715684891],[null,null,0.306850016117096,0.100856713950634],[null,null,0.159503549337387,0.102002285420895],[null,null,0.035509999841452,0.039345137774944],[null,null,0.039690006524324,0.028735052794218],[null,null,0.124798074364662,0.107998326420784],[null,null,0.236996427178383,0.1089983060956],[null,null,0.061004027724266,0.040002636611462],[null,null,0.178399100899696,0.097199529409409],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.061004027724266,0.040002636611462],[null,null,0.061004027724266,0.040002636611462],[null,null,0.061004027724266,0.040002636611462],[null,null,0.061004027724266,0.040002636611462],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.039690006524324,0.028735052794218]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "pf_p": "float64",
        "pf_q": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"pf_p\",\"pf_q\"],\"index\":[0,1,2,3,4,5,6,7],\"data\":[[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.0,0.0],[null,null,0.142995119022764,-0.049446512567832],[null,null,0.310989957836263,-0.105710469744003],[null,null,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "pf_p": "float64",
        "pf_q": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"pf_closed\",\"pf_in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115],\"data\":[[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true],[null,null,true,true],[null,null,false,true],[null,null,true,true]]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "pf_closed": "object",
        "pf_in_service": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "p_a_l_mw": "float64",
        "q_a_l_mvar": "float64",
        "p_b_l_mw": "float64",
        "q_b_l_mvar": "float64",
        "p_c_l_mw": "float64",
        "q_c_l_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {},
    "pf_converged": true
  }
}